<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>DA-F200 Feeder Terminal Unit | Daqo Group New Zealand</title><style>:root{--bg:#000;--fg:#fff;--muted:#a7a7a7;--green:#76b900;--cyan:#1eaedb;--line:#2a2a2a;--panel:#101010;--panel2:#0b0b0b}body{margin:0;background:var(--bg);color:var(--fg);font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1160px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:rgba(0,0,0,.94);position:sticky;top:0;z-index:20;backdrop-filter:blur(10px)}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between;gap:18px}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.6)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251225/zuo862DAF200.png') center/contain no-repeat #050505;position:relative;overflow:hidden}.hero:after{content:'';position:absolute;inset:auto 0 0 0;height:2px;background:var(--green);box-shadow:0 0 18px rgba(118,185,0,.45)}.eyebrow{color:var(--green);font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.3rem,5vw,4.2rem);margin:0 0 16px;line-height:1.04;max-width:14ch}.lead{color:var(--muted);max-width:64ch;font-size:18px}.crumbs{padding:14px 0;color:var(--muted);font-size:13px}.crumbs a{color:var(--green)}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:linear-gradient(180deg,#101010,#0c0c0c);border:1px solid #5e5e5e;padding:24px;box-shadow:0 0 20px rgba(118,185,0,.05)}.panel h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:var(--muted)}.panel ul{margin:0;padding-left:18px}.table-card{background:linear-gradient(180deg,#101010,#090909);border:1px solid #5e5e5e;padding:24px}.table-card h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btns,.pager{display:flex;gap:12px;flex-wrap:wrap;align-items:center}.btn,.mini-btn{display:inline-flex;align-items:center;justify-content:center;min-height:44px;padding:10px 14px;border:2px solid var(--green);color:#fff;font-weight:700} .btn:hover,.mini-btn:hover{background:var(--cyan);border-color:var(--cyan)} .btn-dark{border-color:#5e5e5e;color:var(--muted)} .btn-dark:hover{border-color:var(--green);background:transparent;color:#fff} .source{color:var(--muted);font-size:13px;margin-top:12px} .navrow{display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap;margin-top:28px}@media(max-width:900px){.grid{grid-template-columns:1fr}h1{max-width:none}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../products.html">← Back to products</a></div></div><div class="wrap crumbs"><a href="../index.html">Home</a> / <a href="../products.html">Products</a> / <a href="../power-automation.html">Power Automation</a> / DA-F200 Feeder Terminal Unit</div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>DA-F200 Feeder Terminal Unit</h1><p class="lead"></p><div class="btns"><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/samples" target="_blank" rel="noreferrer">Downloads</a></div><div class="source">Original Daqo source: <a href="https://en.daqo.com/product-service/products/power-automation-equipment/124" target="_blank" rel="noreferrer" style="color:#76b900">https://en.daqo.com/product-service/products/power-automation-equipment/124</a></div></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Refer to the Daqo source page for the product summary.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/power-automation-equipment/124" rel="noreferrer" style="color:#76b900;" target="_blank">https://en.daqo.com/product-service/products/power-automation-equipment/124</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Smart Operation Supports online switch status monitoring, line loss analysis, load forecasting &amp; feeder automation.</li><li>Real-time Diagnostics Monitors pole switch mechanical performance, breaker lifetime alert, phase sequence &amp; open-circuit detection.</li><li>Modular Compatibility Standardized modular design for flexible configuration, compatible with electromagnetic &amp; electronic types, built-in standard encrypted bluetooth maintenance module.</li><li>Multi-channel Communication 2 Ethernet &amp; 2 serial ports, supports 2G/3G/4G adaptive wireless (5G upgradable), compliant with IEC 60870-5-101/104 protocols.</li></ul></div></div><div class="navrow pager"><a class="mini-btn" href="./ift-dq913-intelligent-integrated-terminal-device.html">← IFT-DQ913 Intelligent Integrated Terminal Device</a><a class="mini-btn" href="./dqy-c2000-communication-management-unit.html">DQY-C2000 Communication Management Unit →</a></div></section><section class="section"><div class="wrap table-card"><h2>Technical parameters</h2><div class="table-wrap"><table cellpadding="0" cellspacing="0" height="553"><thead><tr class="firstRow"><th colspan="2" rowspan="1" style="word-break: break-all;">Basic Parameters</th></tr></thead><colgroup><col style="width:154.20pt;" width="257"/><col style="width:490.20pt;" width="817"/></colgroup><tbody><tr class="firstRow" height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="338" x:str="">Operating power supply</td><td class="et2" style="word-break: break-all;" width="574" x:str="">AC 220 V±20%, dual input, backup DC 24 V</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Nominal voltage input</td><td class="et2" style="word-break: break-all;" width="574" x:str="">AC 100 V</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Nominal current input</td><td class="et2" style="word-break: break-all;" width="574" x:str="">AC 5/1 A</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">DC operating voltage</td><td class="et2" style="word-break: break-all;" width="574" x:str="">DC 24 V</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">AC voltage circuit</td><td class="et2" style="word-break: break-all;" width="574" x:str="">&lt;0.25 VA/phase</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">AC current circuit </td><td class="et2" style="word-break: break-all;" width="574" x:str="">&lt;0.25 VA/phase</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Total power consumption</td><td class="et2" style="word-break: break-all;" width="574" x:str="">≤20 VA（excluding line loss, communication, and backup power modules）</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">AC voltage endurance</td><td class="et2" style="word-break: break-all;" width="574" x:str="">1.2 x rated voltage (Un), continuous operation</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">AC current endurance</td><td class="et2" style="word-break: break-all;" width="574" x:str="">1.2 x rated current, continuous, 20 × rated current for 1 second</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Voltage measurement accuracy</td><td class="et2" style="word-break: break-all;" width="574" x:str="">±0.5% (0.5 class, ≤1.2 In), protection setpoint ≤3% (≤10 In)</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="369" x:str="">Current measurement accuracy</td><td class="et2" style="word-break: break-all;" width="574" x:str="">±0.5% (0.5 class, ≤1.2 In), protection setpoint ≤3% (≤10 In)</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Power measurement accuracy</td><td class="et2" style="word-break: break-all;" width="574" x:str="">Active/reactive power accuracy ±0.5%</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Frequency: sampling range 45–55 Hz, basic frequency error</td><td class="et2" style="word-break: break-all;" width="574" x:str="">≤±0.02 Hz</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="369" x:str="">Fault current input range</td><td class="et2" style="word-break: break-all;" width="574" x:str="">0–20 In (In=rated input current), total error ≤±3% at 10 In</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Sequence of events（SOE）</td><td class="et2" style="word-break: break-all;" width="574" x:str="">Resolution ≤2 ms</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Remote signaling debounce time</td><td class="et2" style="word-break: break-all;" width="574" x:str="">10 ms～1000 ms adjustable</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Output mode</td><td class="et2" style="word-break: break-all;" width="574" x:str="">Active or dry contact, pulse output, pulse width adjustable 0–60 s</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Output contact capacity</td><td class="et2" style="word-break: break-all;" width="574" x:str="">DC 24 V / 16 A</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Protection action time</td><td class="et2" style="word-break: break-all;" width="574" x:str="">＜40ms（at 1.2 × setting value）</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Beidou/GPS Time Sync Error</td><td class="et2" style="word-break: break-all;" width="574" x:str="">≤5ms</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Optical channel time sync error</td><td class="et2" style="word-break: break-all;" width="574" x:str="">≤1s</td></tr><tr height="24" style="height:14.40pt;"><td class="et2" height="14" style="word-break: break-all;" width="184" x:str="">Wireless communication time sync error</td><td class="et2" style="word-break: break-all;" width="574" x:str="">≤10s</td></tr><tr height="25" style="height:15.00pt;"><td class="et3" height="15" style="word-break: break-all;" width="184" x:str="">Timekeeping accuracy</td><td class="et2" style="word-break: break-all;" width="574" x:str="">＜2s</td></tr></tbody></table></div></div></section></body></html>