<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>MVnex Digital Switchgear | Daqo Group New Zealand</title><style>body{margin:0;background:#000;color:#fff;font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1120px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:#000;position:sticky;top:0;z-index:20}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.62)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251124/zhongyaMVnex.png') center/contain no-repeat #050505}.eyebrow{color:#76b900;font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.4rem,5vw,4.2rem);margin:0 0 16px;line-height:1.05}.lead{color:#a7a7a7;max-width:64ch}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:#101010;border:1px solid #5e5e5e;padding:24px}.panel h2{display:inline-block;border-bottom:2px solid #76b900;padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:#a7a7a7}.panel ul{margin:0;padding-left:18px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btn{display:inline-flex;align-items:center;justify-content:center;min-height:46px;padding:10px 16px;border:2px solid #76b900;color:#fff;font-weight:700} .btn:hover{background:#1eaedb;border-color:#1eaedb} .muted{color:#a7a7a7;font-size:13px} @media(max-width:900px){.grid{grid-template-columns:1fr}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../switchgear.html">← Back to category</a></div></div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>MVnex Digital Switchgear</h1><p class="lead">Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated & metal enclosed switchgear ranges with high-quality components.</p></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated & metal enclosed switchgear ranges with high-quality components.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/mv-hv-switchgear/235" target="_blank" rel="noreferrer" style="color:#76b900;">https://en.daqo.com/product-service/products/mv-hv-switchgear/235</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Based on Schneider PIX Platform Integrates HVX series vacuum circuit breakers with solid-sealed poles for maintenance-free performance.</li><li>Comprehensive Product Range One of the earliest authorized switchgear in China, offering a full series of solutions.</li><li>High-Altitude Operation Operates reliably up to 4500m above sea level.</li><li>Excellent Breaking Performance Vacuum circuit breaker ensures stable operation and high reliability.</li><li>Intelligent Compatibility Compatible with EvoPacT HVX next-generation intelligent circuit breaker.</li><li>Superior Environmental Adaptability Operates from -15°C to 40°C with heat dissipation, dehumidification, and seismic design.</li><li>Global Standard Compliance Fully meets GB and IEC high-standard performance requirements.</li></ul></div></div></section><section class="section"><div class="wrap"><div class="panel"><h2>Technical parameters</h2><div class="table-wrap"><table data-sort="sortDisabled" width="-65"><thead><tr class="firstRow"><th style="word-break: break-all;">Basic Parameters</th><th width="51"><br/></th><th width="130"><br/></th></tr></thead><tbody><tr><td colspan="1" rowspan="1"><br/></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51"><p>MVnex-12</p></td><td colspan="1" rowspan="1" width="130"><p>MVnex-24</p></td></tr><tr><td style="word-break: break-all;">Rated voltage</td><td style="word-break: break-all;" width="130">12 kV</td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="130">24 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated power frequency withstand voltage (1 minute)</td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51">42 kV</td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51">42 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated lightning impulse withstand voltage</td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51">75 kV</td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51">95 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Rated frequency</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51"><p>50/60 Hz</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51"><p>50/60 Hz</p></td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Rated short-time withstand current</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51">25~40 kA/4s</td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51">25~31.5 kA/4s</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Rated peak withstand current</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51">63~100 kA</td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51">63~80 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Busbar rated current</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51"><p>630~4000 A</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51"><p>630~2500 A</p></td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Internal arc fault withstand current</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51"><p>31.5/40 kA/1s</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51"><p>31.5 kA/1s</p></td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Weight</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" width="51"><p>800-1200 kg</p></td><td colspan="1" rowspan="1" style="word-break: break-all;" valign="null" width="51"><p>800-1200 kg</p></td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><p>Protection level</p></td><td colspan="2" rowspan="1" style="word-break: break-all;"><p>Enclosure IP4X, compartment IP2X, IK10</p></td></tr></tbody></table></div></div><div style="margin-top:24px;"><a class="btn" href="mailto:manningjing@hotmail.com?subject=MVnex%20Digital%20Switchgear%20enquiry">Request product enquiry</a></div></div></section></body></html>