<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>SIVACON S8 Intelligent Low-Voltage Switchgear | Daqo Group New Zealand</title><style>:root{--bg:#000;--fg:#fff;--muted:#a7a7a7;--green:#76b900;--cyan:#1eaedb;--line:#2a2a2a;--panel:#101010;--panel2:#0b0b0b}body{margin:0;background:var(--bg);color:var(--fg);font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1160px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:rgba(0,0,0,.94);position:sticky;top:0;z-index:20;backdrop-filter:blur(10px)}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between;gap:18px}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.6)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251116/S8.png') center/contain no-repeat #050505;position:relative;overflow:hidden}.hero:after{content:'';position:absolute;inset:auto 0 0 0;height:2px;background:var(--green);box-shadow:0 0 18px rgba(118,185,0,.45)}.eyebrow{color:var(--green);font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.3rem,5vw,4.2rem);margin:0 0 16px;line-height:1.04;max-width:14ch}.lead{color:var(--muted);max-width:64ch;font-size:18px}.crumbs{padding:14px 0;color:var(--muted);font-size:13px}.crumbs a{color:var(--green)}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:linear-gradient(180deg,#101010,#0c0c0c);border:1px solid #5e5e5e;padding:24px;box-shadow:0 0 20px rgba(118,185,0,.05)}.panel h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:var(--muted)}.panel ul{margin:0;padding-left:18px}.table-card{background:linear-gradient(180deg,#101010,#090909);border:1px solid #5e5e5e;padding:24px}.table-card h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btns,.pager{display:flex;gap:12px;flex-wrap:wrap;align-items:center}.btn,.mini-btn{display:inline-flex;align-items:center;justify-content:center;min-height:44px;padding:10px 14px;border:2px solid var(--green);color:#fff;font-weight:700} .btn:hover,.mini-btn:hover{background:var(--cyan);border-color:var(--cyan)} .btn-dark{border-color:#5e5e5e;color:var(--muted)} .btn-dark:hover{border-color:var(--green);background:transparent;color:#fff} .source{color:var(--muted);font-size:13px;margin-top:12px} .navrow{display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap;margin-top:28px}@media(max-width:900px){.grid{grid-template-columns:1fr}h1{max-width:none}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../products.html">← Back to products</a></div></div><div class="wrap crumbs"><a href="../index.html">Home</a> / <a href="../products.html">Products</a> / <a href="../low-voltage.html">Low Voltage</a> / SIVACON S8 Intelligent Low-Voltage Switchgear</div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>SIVACON S8 Intelligent Low-Voltage Switchgear</h1><p class="lead">Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p><div class="btns"><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/samples" target="_blank" rel="noreferrer">Downloads</a></div><div class="source">Original Daqo source: <a href="https://en.daqo.com/product-service/products/lv-switchgear/41" target="_blank" rel="noreferrer" style="color:#76b900">https://en.daqo.com/product-service/products/lv-switchgear/41</a></div></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/lv-switchgear/41" rel="noreferrer" style="color:#76b900;" target="_blank">https://en.daqo.com/product-service/products/lv-switchgear/41</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Ultra-High System Safety Adopts type-tested standardized modules (TTA).</li><li>Ultra-High Personnel Safety Adopts arc-resistant door lock system.</li><li>Flexible Busbar Position Busbars can be installed at the top or rear.</li><li>Versatile Installation Modes Different types of installation modes can be applied in the same cabinet.</li><li>Adjustable Internal Separation Internal separation forms can be flexibly adjusted according to specific requirements.</li><li>Convenient Hinge Sesign Uses universal hinges to facilitate the conversion of door opening direction (left/right) in the future.</li><li>Efficient Ventilation System Features high-efficiency ventilation and easy maintenance.</li><li>Flexible Cable &amp; Busbar Connection Cables and busbars can be connected from the top, bottom or rear.</li></ul></div></div><div class="navrow pager"><a class="mini-btn" href="./modaqo-m-intelligent-low-voltage-switchgear.html">← MODAQO-M Intelligent Low-Voltage Switchgear</a><a class="mini-btn" href="./modan6000-intelligent-low-voltage-switchgear.html">MODAN6000 Intelligent Low-Voltage Switchgear →</a></div></section><section class="section"><div class="wrap table-card"><h2>Technical parameters</h2><div class="table-wrap"><table cellpadding="0" cellspacing="0" height="433" width="395"><thead><tr class="firstRow"><th colspan="2" rowspan="1" style="word-break: break-all;">Basic Parameters</th></tr></thead><colgroup><col style="width:164px" width="205"/><col style="width:64px" width="80"/><col style="width:382px" width="477"/></colgroup><tbody><tr class="firstRow" height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated operating voltage</td><td style="" width="382" x:str="">400 V / 690 <span>V</span></td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated insulation voltage</td><td style="" width="382" x:str="">1000 V (AC) / 1200 V (DC) </td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Short-Time withstand voltage</td><td style="" width="382" x:str="">2500 /1min</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Impulse withstand voltage</td><td style="" width="382" x:str="">12 kV</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated current</td><td style="" width="382" x:str="">Up to 7010 A</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Internal separation<span> </span></td><td style="" width="382" x:str="">Form1~4b</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Protection degree</td><td style="" width="382" x:str="">IP30~IP54</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Executive standard</td><td style="" width="382" x:str="">IEC61439.2/GB/T7251.12-2013</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str=""><span>International certification </span></td><td style="" width="382" x:str="">KEMA international certification</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Arc fault certification</td><td style="" width="382" x:str="">IEC61641 100 kA/0.4s</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Seismic rating</td><td style="" width="382" x:str="">U.S. general building code/8-degree<span> </span>YD5083/ GB/T13540</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str=""><span>Salt spray resistance </span></td><td style="" width="382" x:str="">IEC 61439 clause 10.22</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str=""><span>EMC compliance </span></td><td style="" width="382" x:str="">GB/T 7251 clause 10.12</td></tr></tbody></table></div></div></section></body></html>