<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>DQC-12 Gas-Insulated Digital Switchgear | Daqo Group New Zealand</title><style>body{margin:0;background:#000;color:#fff;font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1120px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:#000;position:sticky;top:0;z-index:20}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.62)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251225/zuo21DQC12.png') center/contain no-repeat #050505}.eyebrow{color:#76b900;font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.4rem,5vw,4.2rem);margin:0 0 16px;line-height:1.05}.lead{color:#a7a7a7;max-width:64ch}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:#101010;border:1px solid #5e5e5e;padding:24px}.panel h2{display:inline-block;border-bottom:2px solid #76b900;padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:#a7a7a7}.panel ul{margin:0;padding-left:18px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btn{display:inline-flex;align-items:center;justify-content:center;min-height:46px;padding:10px 16px;border:2px solid #76b900;color:#fff;font-weight:700} .btn:hover{background:#1eaedb;border-color:#1eaedb} .muted{color:#a7a7a7;font-size:13px} @media(max-width:900px){.grid{grid-template-columns:1fr}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../switchgear.html">← Back to category</a></div></div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>DQC-12 Gas-Insulated Digital Switchgear</h1><p class="lead">Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated & metal enclosed switchgear ranges with high-quality components.</p></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated & metal enclosed switchgear ranges with high-quality components.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/mv-hv-switchgear/48" target="_blank" rel="noreferrer" style="color:#76b900;">https://en.daqo.com/product-service/products/mv-hv-switchgear/48</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Reliable Gas Insulation Gas-insulated HV components ensure environmental durability and operational reliability.</li><li>Compact Structural Design The space-saving structure allows installation in limited spaces.</li><li>Interface Insulation & Expansion Interface insulation simplifies cabinet expansion and component connection.</li><li>Comprehensive Interlock Protection Circuit breaker and disconnector interlocks prevent misoperation, enhancing safety.</li><li>Solid Insulated Busbars Inter-cabinet connections use solid busbars, eliminating gas handling requirements.</li><li>Precision Welding & Leak Detection Laser welding and helium testing guarantee airtightness and reliability.</li><li>Maintenance-Free System No regular servicing required, reducing life-cycle costs.</li></ul></div></div></section><section class="section"><div class="wrap"><div class="panel"><h2>Technical parameters</h2><div class="table-wrap"><table width="-55"><thead><tr class="firstRow"><th style="word-break: break-all;">Basic Parameters</th><th><br/></th></tr></thead><tbody><tr><td style="word-break: break-all;">Rated voltage </td><td style="word-break: break-all;">12 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated frequency</td><td colspan="1" rowspan="1" style="word-break: break-all;">50 Hz</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated current</td><td colspan="1" rowspan="1" style="word-break: break-all;">630/1250/1600/2000/2500/3150 A</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated power frequency withstand voltage </td><td colspan="1" rowspan="1" style="word-break: break-all;">42/48 kV (Isolation gap)</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated lightning impulse withstand voltage</td><td colspan="1" rowspan="1" style="word-break: break-all;">95/110 kV (Isolation gap)</td></tr><tr><td style="word-break: break-all;">Mechanical life</td><td style="word-break: break-all;">1000 times</td></tr><tr><td style="word-break: break-all;"><p>Rated short-circuit breaking current</p></td><td style="word-break: break-all;">25/31.5/40 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Main circuit rated short-time withstand current (4s)</td><td colspan="1" rowspan="1" style="word-break: break-all;">25/31.5/40 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Main circuit rated peak withstand current</td><td colspan="1" rowspan="1" style="word-break: break-all;">63/80/100 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Internal arc classification</td><td colspan="1" rowspan="1" style="word-break: break-all;">AFLR, 25/31.5/40 kA, 1s</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated operating pressure (20°C gauge)</td><td colspan="1" rowspan="1" style="word-break: break-all;">0.02 MPa</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Minimum operating pressure (20°C gauge)</td><td colspan="1" rowspan="1" style="word-break: break-all;">0.01 MPa</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Enclosure protection class</td><td colspan="1" rowspan="1" style="word-break: break-all;">IP42</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Gas compartment protection class</td><td colspan="1" rowspan="1" style="word-break: break-all;">IP67</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Annual gas leakage rate</td><td colspan="1" rowspan="1" style="word-break: break-all;">≤0.01%</td></tr></tbody></table></div></div><div style="margin-top:24px;"><a class="btn" href="mailto:manningjing@hotmail.com?subject=DQC-12%20Gas-Insulated%20Digital%20Switchgear%20enquiry">Request product enquiry</a></div></div></section></body></html>