<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>KYN61-40.5 Digital Switchgear | Daqo Group New Zealand</title><style>:root{--bg:#000;--fg:#fff;--muted:#a7a7a7;--green:#76b900;--cyan:#1eaedb;--line:#2a2a2a;--panel:#101010;--panel2:#0b0b0b}body{margin:0;background:var(--bg);color:var(--fg);font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1160px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:rgba(0,0,0,.94);position:sticky;top:0;z-index:20;backdrop-filter:blur(10px)}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between;gap:18px}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.6)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251013/KYN6140.5you.png') center/contain no-repeat #050505;position:relative;overflow:hidden}.hero:after{content:'';position:absolute;inset:auto 0 0 0;height:2px;background:var(--green);box-shadow:0 0 18px rgba(118,185,0,.45)}.eyebrow{color:var(--green);font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.3rem,5vw,4.2rem);margin:0 0 16px;line-height:1.04;max-width:14ch}.lead{color:var(--muted);max-width:64ch;font-size:18px}.crumbs{padding:14px 0;color:var(--muted);font-size:13px}.crumbs a{color:var(--green)}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:linear-gradient(180deg,#101010,#0c0c0c);border:1px solid #5e5e5e;padding:24px;box-shadow:0 0 20px rgba(118,185,0,.05)}.panel h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:var(--muted)}.panel ul{margin:0;padding-left:18px}.table-card{background:linear-gradient(180deg,#101010,#090909);border:1px solid #5e5e5e;padding:24px}.table-card h2{display:inline-block;border-bottom:2px solid var(--green);padding-bottom:4px;margin:0 0 14px;font-size:24px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btns,.pager{display:flex;gap:12px;flex-wrap:wrap;align-items:center}.btn,.mini-btn{display:inline-flex;align-items:center;justify-content:center;min-height:44px;padding:10px 14px;border:2px solid var(--green);color:#fff;font-weight:700} .btn:hover,.mini-btn:hover{background:var(--cyan);border-color:var(--cyan)} .btn-dark{border-color:#5e5e5e;color:var(--muted)} .btn-dark:hover{border-color:var(--green);background:transparent;color:#fff} .source{color:var(--muted);font-size:13px;margin-top:12px} .navrow{display:flex;justify-content:space-between;gap:12px;flex-wrap:wrap;margin-top:28px}@media(max-width:900px){.grid{grid-template-columns:1fr}h1{max-width:none}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../products.html">← Back to products</a></div></div><div class="wrap crumbs"><a href="../index.html">Home</a> / <a href="../products.html">Products</a> / <a href="../switchgear.html">Switchgear</a> / KYN61-40.5 Digital Switchgear</div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>KYN61-40.5 Digital Switchgear</h1><p class="lead">Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated &amp; metal enclosed switchgear ranges with high-quality components.</p><div class="btns"><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/certificate" target="_blank" rel="noreferrer">Downloads</a><a class="btn" href="https://en.daqo.com/product-service/download/samples" target="_blank" rel="noreferrer">Downloads</a></div><div class="source">Original Daqo source: <a href="https://en.daqo.com/product-service/products/mv-hv-switchgear/56" target="_blank" rel="noreferrer" style="color:#76b900">https://en.daqo.com/product-service/products/mv-hv-switchgear/56</a></div></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Daqo Group is a premium medium voltage switchgear manufacturer, offering gas insulated &amp; metal enclosed switchgear ranges with high-quality components.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/mv-hv-switchgear/56" rel="noreferrer" style="color:#76b900;" target="_blank">https://en.daqo.com/product-service/products/mv-hv-switchgear/56</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Metal-Clad Safety Design The robust metal-clad enclosure prevents fault propagation and ensures operational safety.</li><li>High–Low Voltage Isolation Complete separation between high- and low-voltage compartments guarantees safety and system integrity.</li><li>Double-Sided Maintenance Access Compact structure with dual-side maintenance design enhances accessibility and service efficiency.</li><li>Modular Circuit Breaker Design Simplified and reliable modular breaker design ensures durability and extended operating life.</li><li>Five-Protection Interlocking System Comprehensive interlocks prevent operational errors and support closed-door operation.</li><li>Arc Fault Resistance Designed to withstand internal arc faults up to 31.5kA/1s for enhanced protection.</li><li>Superior Insulation Clearance Maintains insulation distances ≥300mm for safe and stable operation.</li><li>High-Altitude Performance Operates reliably at altitudes up to 3500m with composite insulation.</li><li>Certified Manufacturing Fully compliant with Chinese and international standards, successfully passing all type tests.</li><li>Flexible Switch Compatibility Supports vacuum circuit breakers and SF₆ circuit breakers for diverse applications.</li></ul></div></div><div class="navrow pager"><a class="mini-btn" href="./kyn28-24-digital-switchgear.html">← KYN28-24 Digital Switchgear</a><a class="mini-btn" href="./udq-12-24-series-digital-switchgear.html">UDQ-12/24 Series Digital Switchgear →</a></div></section><section class="section"><div class="wrap table-card"><h2>Technical parameters</h2><div class="table-wrap"><table width="-91"><thead><tr class="firstRow"><th style="word-break: break-all;">Basic Parameters</th><th><br/></th></tr></thead><tbody><tr><td style="word-break: break-all;">Insulation voltage</td><td style="word-break: break-all;">40.5 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;"><span style="text-wrap-mode: wrap;">Rated insulation voltage</span></td><td colspan="1" rowspan="1" style="word-break: break-all;">40.5 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated power frequency withstand voltage</td><td colspan="1" rowspan="1" style="word-break: break-all;">95 kV/1min</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated lightning impulse withstand voltage</td><td colspan="1" rowspan="1" style="word-break: break-all;">185 kV</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated frequency</td><td colspan="1" rowspan="1" style="word-break: break-all;">50 Hz</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated short-time withstand current (4s)</td><td colspan="1" rowspan="1" style="word-break: break-all;">40 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated peak withstand current</td><td colspan="1" rowspan="1" style="word-break: break-all;">100 kA</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated busbar current</td><td colspan="1" rowspan="1" style="word-break: break-all;">4000 A</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Rated branch busbar current</td><td colspan="1" rowspan="1" style="word-break: break-all;">4000 A</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Internal arc fault withstand current</td><td colspan="1" rowspan="1" style="word-break: break-all;">31.5 kA/1s</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">IP rating</td><td colspan="1" rowspan="1" style="word-break: break-all;">IP41</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">IK rating</td><td colspan="1" rowspan="1" style="word-break: break-all;">IK10</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Dimensions (width × depth × height, excluding front and rear doors)</td><td colspan="1" rowspan="1" style="word-break: break-all;">1400mm (1680mm) × 2750mm (2800mm/3050mm/3200mm) × 2600mm</td></tr><tr><td colspan="1" rowspan="1" style="word-break: break-all;">Weight</td><td colspan="1" rowspan="1" style="word-break: break-all;">1000 kg - 2000 kg</td></tr></tbody></table></div></div></section></body></html>