<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>MNS2.0 Intelligent Low-Voltage Switchgear | Daqo Group New Zealand</title><style>body{margin:0;background:#000;color:#fff;font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1120px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:#000;position:sticky;top:0;z-index:20}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.62)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251225/zuo928MNS2.0.png') center/contain no-repeat #050505}.eyebrow{color:#76b900;font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.4rem,5vw,4.2rem);margin:0 0 16px;line-height:1.05}.lead{color:#a7a7a7;max-width:64ch}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:#101010;border:1px solid #5e5e5e;padding:24px}.panel h2{display:inline-block;border-bottom:2px solid #76b900;padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:#a7a7a7}.panel ul{margin:0;padding-left:18px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btn{display:inline-flex;align-items:center;justify-content:center;min-height:46px;padding:10px 16px;border:2px solid #76b900;color:#fff;font-weight:700} .btn:hover{background:#1eaedb;border-color:#1eaedb} .muted{color:#a7a7a7;font-size:13px} @media(max-width:900px){.grid{grid-template-columns:1fr}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../low-voltage.html">← Back to category</a></div></div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>MNS2.0 Intelligent Low-Voltage Switchgear</h1><p class="lead">Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/lv-switchgear/170" target="_blank" rel="noreferrer" style="color:#76b900;">https://en.daqo.com/product-service/products/lv-switchgear/170</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Arc Resistance and Structural Safety Fully type-tested for arc resistance, seismic stability & vibration resilience. Robust maintenance-free design ensures safety in harsh conditions, minimizing arc fault risks.</li><li>Reduced Downtime and Enhanced Reliability Withdrawable modules enable drawer replacement without power cut. Integrated intelligent control and protection units provide fault analysis, reducing production losses.</li><li>Predictive Maintenance and Remote Monitoring Built-in temperature monitoring enables predictive maintenance, real-time status visualization, and cloud analytics, boosting operational continuity and cutting maintenance costs.</li></ul></div></div></section><section class="section"><div class="wrap"><div class="panel"><h2>Technical parameters</h2><div class="table-wrap"><table cellpadding="0" cellspacing="0" height="288" width="-216"><thead><tr class="firstRow"><th colspan="2" rowspan="1" style="word-break: break-all;">Basic Parameters</th></tr></thead><colgroup><col style="width:148.80pt;" width="248"/><col style="width:72.00pt;" width="120"/><col style="width:258.60pt;" width="431"/></colgroup><tbody><tr class="firstRow" height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Rated operational voltage</td><td class="et1" style="word-break: break-all;" width="258" x:str="">400 V / 690 V (AC), 3P, 750 V (DC)</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Rated insulation voltage</td><td class="et1" style="word-break: break-all;" x:str="">690 V / 1000 V (AC), 3P, 1500 V (DC)</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Rated impulse withstand voltage  </td><td class="et1" style="word-break: break-all;" x:str="">6 kV / 8 kV / 12 kV</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Overvoltage category  </td><td class="et1" x:str="">Ⅱ/Ⅲ/Ⅳ</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Rated frequency  </td><td class="et1" style="word-break: break-all;" x:str="">Up to 60 Hz</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Main busbar rated current  </td><td class="et1" style="word-break: break-all;" x:str="">Up to 6300 A</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Main busbar rated peak withstand current  </td><td class="et1" style="word-break: break-all;" x:str="">Up to 220 kA</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Main busbar rated short-time withstand current  </td><td class="et1" style="word-break: break-all;" x:str="">Up to 100 kA</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Seismic test </td><td class="et1" style="word-break: break-all;" x:str="">Intensity 9  </td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Internal arc </td><td class="et1" style="word-break: break-all;" x:str="">85 kA/0.3s</td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">Salt spray test  </td><td class="et1" style="word-break: break-all;" x:str="">168h salt spray test  </td></tr><tr height="24" style="height:14.40pt;"><td class="et1" height="14" style="word-break: break-all;" width="163" x:str="">EMC test</td><td class="et1" style="word-break: break-all;" x:str="">Class B</td></tr></tbody></table></div></div><div style="margin-top:24px;"><a class="btn" href="mailto:manningjing@hotmail.com?subject=MNS2.0%20Intelligent%20Low-Voltage%20Switchgear%20enquiry">Request product enquiry</a></div></div></section></body></html>