<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><title>SIVACON 8PT Intelligent Low-Voltage Switchgear | Daqo Group New Zealand</title><style>body{margin:0;background:#000;color:#fff;font-family:Arial,Helvetica,sans-serif;line-height:1.6}a{color:inherit;text-decoration:none}img{max-width:100%;display:block}.wrap{width:min(1120px,calc(100% - 32px));margin:0 auto}.top{border-bottom:1px solid #1f1f1f;background:#000;position:sticky;top:0;z-index:20}.nav{min-height:60px;display:flex;align-items:center;justify-content:space-between}.brand{font-weight:700}.hero{padding:64px 0;background:linear-gradient(90deg,rgba(0,0,0,.92),rgba(0,0,0,.62)),url('https://en.daqo.com/Public/Uploads/uploadfile/images/20251127/8PTright-823.jpg') center/contain no-repeat #050505}.eyebrow{color:#76b900;font-size:14px;font-weight:700;text-transform:uppercase;margin-bottom:14px}h1{font-size:clamp(2.4rem,5vw,4.2rem);margin:0 0 16px;line-height:1.05}.lead{color:#a7a7a7;max-width:64ch}.section{padding:56px 0;border-top:1px solid #151515}.grid{display:grid;grid-template-columns:1fr 1fr;gap:18px}.panel{background:#101010;border:1px solid #5e5e5e;padding:24px}.panel h2{display:inline-block;border-bottom:2px solid #76b900;padding-bottom:4px;margin:0 0 14px;font-size:24px}.panel p,.panel li{color:#a7a7a7}.panel ul{margin:0;padding-left:18px}.table-wrap{background:#fff;color:#111;border:1px solid #ddd;overflow:auto} table{width:100%;border-collapse:collapse;font-size:14px} th,td{border:1px solid #d9d9d9;padding:10px;vertical-align:top;text-align:left} th{background:#f3f3f3} .btn{display:inline-flex;align-items:center;justify-content:center;min-height:46px;padding:10px 16px;border:2px solid #76b900;color:#fff;font-weight:700} .btn:hover{background:#1eaedb;border-color:#1eaedb} .muted{color:#a7a7a7;font-size:13px} @media(max-width:900px){.grid{grid-template-columns:1fr}}</style></head><body><div class="top"><div class="wrap nav"><a class="brand" href="../index.html">Daqo Group New Zealand</a><a href="../low-voltage.html">← Back to category</a></div></div><section class="hero"><div class="wrap"><div class="eyebrow">Technical spec page</div><h1>SIVACON 8PT Intelligent Low-Voltage Switchgear</h1><p class="lead">Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p></div></section><section class="section"><div class="wrap grid"><div class="panel"><h2>Verified source summary</h2><p>Explore diverse types of low voltage switchgear from Daqo Group. We ensure rigorous low voltage switchgear testing and adherence to international standards.</p><p class="muted">Original Daqo source: <a href="https://en.daqo.com/product-service/products/lv-switchgear/171" target="_blank" rel="noreferrer" style="color:#76b900;">https://en.daqo.com/product-service/products/lv-switchgear/171</a></p></div><div class="panel"><h2>Key features</h2><ul><li>Safe, reliable & intelligent low-voltage distribution solutions.</li></ul></div></div></section><section class="section"><div class="wrap"><div class="panel"><h2>Technical parameters</h2><div class="table-wrap"><table cellpadding="0" cellspacing="0" height="433" width="407"><thead><tr class="firstRow"><th colspan="2" rowspan="1" style="word-break: break-all;">Basic Parameters</th></tr></thead><colgroup><col style="width:164px" width="205"/><col style="width:64px" width="80"/><col style="width:382px" width="477"/></colgroup><tbody><tr class="firstRow" height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated operating voltage</td><td style="" width="382" x:str="">400 V / 690<span> V</span></td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated insulation voltage</td><td style="" width="382" x:str="">1000 V (AC) / 1200 V (DC)</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Short-time withstand voltage</td><td style="" width="382" x:str="">2500 <span style="text-wrap-mode: wrap;">V/1min</span></td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Impulse withstand voltage<span> </span></td><td style="" width="382" x:str="">12 kV</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Rated current </td><td style="" width="382" x:str="">Up to 7400 A</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Internal separation</td><td style="" width="382" x:str="">Form1~4b</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Protection degree</td><td style="" width="382" x:str="">IP30~IP54</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Executive standard</td><td style="" width="382" x:str="">IEC61439.2/GB/T7251.12-2013</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Internal arcing fault certification</td><td style="" width="382" x:str="">IEC61641 100 kA/0.5s</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Seismic rating</td><td style="" width="382" x:str="">Richter scale 8</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">Salt spray test</td><td style="" width="382" x:str="">IEC61439 10.22 clause 10.22</td></tr><tr height="33" style="height:27px"><td height="27" style="" width="164" x:str="">EMC test<span> </span></td><td style="" width="382" x:str="">GB/T7251 10.12 clause 10.12</td></tr></tbody></table></div></div><div style="margin-top:24px;"><a class="btn" href="mailto:manningjing@hotmail.com?subject=SIVACON%208PT%20Intelligent%20Low-Voltage%20Switchgear%20enquiry">Request product enquiry</a></div></div></section></body></html>